# 110千伏变电站主接线与运行方式

本文供城东供电中心运行人员使用，说明110kV变电站常见接线和城东片区的实际方式。

## 1 单母线分段

城东变、临江变、高新变110kV侧采用单母线分段。正常方式下两段母线经分段断路器并列或分列，由调度当值方式单确定。一段母线检修时，该段进出线倒至另一段，主变中性点接地方式随倒闸调整。

## 2 电源进线

城东变由110kV江东线供电，江东线对侧是220kV江洲变。临江变由110kV江临线供电，对侧同样是江洲变。高新变正常由110kV东高线供电，东高线对侧是城东变。临高线连接临江变与高新变，正常热备用。

## 3 10kV侧

城东变10kV为单母线分段。城东Ⅰ回接在Ⅰ段，供城东工业园，额定电流320A。Ⅰ段母线检修时，需事先核对Ⅱ段是否能转带该馈线，并通知重要用户。

## 4 方式变化时要核对的三项

进线电源是否唯一、主变是否过载、热备用线路两侧电压差和相序是否允许合环。只看接线图、不看当日方式单，不能决定操作。
