# 主变压器负载率、温度与冷却器监视

## 1 负载率

负载率 = 当前视在功率 / 额定容量。城东变1号、2号主变额定容量均为50MVA。负载率连续2小时达到80%，记为重载；达到100%，记为过载。

2026年3月18日11:20，城东变1号主变负载率达到92%，且持续超过2小时，应按重载监视，不必仅凭单点瞬时值定级。

## 2 温度

同时看顶层油温和绕组温度。负载上升后油温滞后。冷却器应按负载和油温自动或手动投入。一组冷却器故障时，核对剩余冷却容量是否覆盖当前负载。

## 3 当班动作

重载期间每小时记录一次负载率、油温、环境温度和冷却器组数。油温随负载异常升高，或冷却器未按预期投入，按缺陷报告，不等到过载再处理。

## 4 与检修的关系

春检、套管清扫和油温计校验安排在负载较低时段。城东变1号主变春检工作票停电范围为三侧，不能只停一侧就开展本体工作。
