# 变压器油中溶解气体分析

油中溶解气体用来判断主变内部有无过热或放电，不能代替负载率和红外测温。

## 1 关注组分

氢气、甲烷、乙烷、乙烯、乙炔和总烃。乙炔对高能放电敏感，氢气升高要结合产气速率看，不能只看一次绝对值。

## 2 城东片区参照

高新变2号主变2026年3月12日取样：氢气42μL/L，乙炔未检出，作为该台主变的当前基线。下次取样与本次比较，乙炔从无到有，或氢气明显跳升，应缩短周期并通知检修。

城东变1号主变处于重载时，油色谱仍要单独立项，不能用负载率代替色谱结论。

## 3 取样

取样在运行中由检修试验人员办理工作手续。注射器密封、避光，当天送试验。报告写明设备双重名称、取样时间和负荷。
