# 变电站五防与防误闭锁

五防指：防止误分、误合断路器，防止带负荷拉合隔离开关，防止带电挂接地线，防止带接地线合闸，防止误入带电间隔。

城东变、江洲变防误闭锁以机械联锁和电气联锁为主，微机防误作为补充。解锁必须有值班负责人同意并记录原因，不得为赶进度习惯性解锁。

挂接地线前先验电。接地线编号与工作票安全措施栏一致。拆除时按编号回收，缺一副不得终结工作票。

主变三侧停电时，三侧接地线都要在票面上能找到位置。只在一侧接地就进入本体工作，不符合城东变1号主变春检的安全措施。
