# 无功电压调整

220kV江洲变是城东片区无功电压的上一级支点。110kV母线电压由主变分接头、电容器和电抗器配合调整。

## 原则

先投切无功设备，再考虑调整分接头。电压偏低且功率因数低，优先投电容器。电压偏高且负荷轻，先切电容器或投入电抗器。

城东变、临江变、高新变各自平衡本站10kV无功，不把无功缺额长期送到江洲变。

## 记录

调整后记录调整前电压、调整后电压、电容器组号和主变档位。连续调整仍不能进入范围，汇报调度，不在现场反复试档。
