# 10千伏馈线负荷与重载

城东Ⅰ回由城东变10kVⅠ段母线馈出，额定电流320A，供城东工业园。

2026年3月最大电流286A，为额定值的89%。馈线重载按电流与额定电流的比值、持续时间一起判断，不把瞬时冲击当成持续重载。

工业园午间负荷与城东变1号主变92%负载率出现在同一时段。分析馈线电流时要对照主变负载，避免只在馈线侧限电、主变仍然重载，或只调主变、馈线接头仍然过热。

城东Ⅰ回电缆头危急缺陷未消除前，不安排该回路新增报装。
