# 江洲市供电公司变电设备巡视规定

## 1 巡视分类

正常巡视：江洲变、城东变每日一次，临江变、高新变每两日一次。
全面巡视：每月一次，覆盖主变、开关、刀闸、互感器、避雷器和站用变。
特殊巡视：负荷创新高、雷雨后、红外测温发现异常后24小时内复测。

## 2 主变巡视要点

记录油温、绕组温度、冷却器投入组数、油位和噪声。城东变1号主变负载率连续2小时达到80%时，当班增加一次油温和冷却器检查。

## 3 记录

巡视记录使用设备双重名称。异常不得只写“正常”，应写明温度、负荷和对比值。
